# Chapitre 7 Les principaux circuits — 7.14 Le circuit de réfrigération et de purification des piscines (PTR) … 7.15 Le traitement des effluents
<!-- source PDF pages 957-975 -->

<!-- page 941 (PDF 957) -->
## 7.14 Le circuit de réfrigération et de purification des piscines (PTR)

Il faut refroidir constamment l’eau de la piscine BK ou de la piscine BR en phase de
chargement/déchargement du fait de la puissance résiduelle des assemblages irradiés
qui y sont stockés. C’est le rôle principal du circuit PTR. Ce système élémentaire
assure le refroidissement, la purification de l’eau, le remplissage et la vidange des
deux piscines BR et BK. Le combustible usé en piscine BK voit sa puissance résiduelle
décroître de 6 à 12 mois avant évacuation par château de transport. Dans les faits,
le temps de stockage en piscine BK peut être de plusieurs années, en respect de
l’encombrement des piscines BK (CPY : 382, P4 : 459, P’4 : 630, N4 : 630). Le pas
des alvéoles des racks de piscines P’4 et N4 a été réduit à 28 cm (au lieu de 41 cm
précédemment).
Le circuit PTR (Figure 7.80) comporte une bâche PTR contenant de l’eau borée
à environ 2 500 ppm, deux pompes PTR 100 % chacune installée en parallèle et qui
puisent l’eau depuis la piscine BK. La bascule d’une pompe sur l’autre est manuelle.
Fig. 7.80 – Principales fonctions et connexions du circuit PTR.
Les pompes PTR sont reprises en secours par les diesels. Sur les tranches jumelles,
le refroidissement du PTR est assuré par un tronçon commun du RRI, ce qui permet
de réfrigérer éventuellement à partir de l’autre tranche. L’eau est envoyée dans
deux échangeurs en parallèle 100 % gavés par une pompe chacun, mais une partie de
l’eau est prélevée après le refoulement des pompes et envoyée vers des filtres et un
déminéraliseur pour être épurée d’éventuels produits actifs. En cas de perte du RRA
connecté, le circuit PTR peut refroidir simultanément le cœur et la piscine BK. Pour
ne pas mélanger les fluides primaire et BK, le refroidissement du cœur est effectué avec
un des deux échangeurs, et l’autre sert à la piscine BK. La température de l’eau de
la piscine BK doit être maintenue inférieure à 50 ◦C en stockage normal. Cette limite

<!-- page 942 (PDF 958) -->
est imposée par l’efficacité des filtres à iode en ambiance humide. Exceptionnellement,
on pourra atteindre 60 ◦C, voire 80 ◦C en situation incidentelle mais avec un risque sur
les résines échangeuses d’ions des déminéraliseurs. Le circuit de purification comprend
une pompe, un filtre, deux déminéraliseurs en parallèle, un filtre de rétention des résines ;
le refoulement est situé à l’opposé de l’aspiration dans la piscine. La file de purification
permet également un rejet vers le circuit TEU de l’eau de la bâche PTR en cas de pollution
excessive. La purification permet le traitement de l’ensemble de la piscine BK en
une journée. Tant pour la piscine BK que la piscine BR, un circuit indépendant assure
l’écrémage par filtration en surface de la piscine. Une pompe permet d’établir une boucle
de purification de l’eau de la piscine BR en utilisant les filtres et résines du circuit RCV.
La piscine BR peut être vidangée par le circuit RRA. De plus, on peut remplir la piscine
BR par les pompes ISBP du circuit RIS.
Il est utile de rappeler que la piscine BK est divisée en plusieurs compartiments :
le compartiment de stockage et de désactivation dans lequel sont immergés les racks,
le compartiment de transfert du combustible vers la piscine BR, le compartiment de
chargement où le combustible irradié est chargé dans un conteneur de transport et la
fosse de préparation du conteneur de transport où celui-ci peut être décontaminé si
besoin. La piscine BR comporte le compartiment de stockage des internes inférieurs,
le compartiment de stockage des internes supérieurs, le compartiment de transfert et
le compartiment cuve. On notera qu’il n’est pas prévu un stockage intermédiaire de
combustible dans la piscine BR. La filtration de la piscine BR est assurée par des
aspirations placées au fond de chacun de ces compartiments, une pompe et deux files
100 % en parallèle de filtres. La piscine BR possède aussi un circuit d’écrémage de
surface (Figure 7.81). Notons aussi la fonction d’arrosage des parois des piscines BK
et BR par des buses à fin de décontamination (Figure 7.82).
Fig. 7.81 – Filtration et écrémage des piscines BR et BK par le circuit PTR.

<!-- page 943 (PDF 959) -->
Fig. 7.82 – Arrosage des parois des piscines BK et BR par le circuit PTR.
Fig. 7.83 – Lignage de la bâche PTR.

<!-- page 944 (PDF 960) -->
Fig. 7.84 – La bâche PTR du palier 1 300 MW e.
Compte tenu de la position de la bâche PTR en hauteur (une quinzaine de mètres)
par rapport au circuit RCV, cela procure une charge gravitaire de 1,5 bar quand on
connecte la PTR au RCV, ce qui suffit pour permettre l’éventage de tous les points
haut du primaire lors de son remplissage (Figure 7.83).
Le local de la bâche PTR est maintenu à une température supérieure à 7 ◦C pour
éviter la cristallisation du bore par deux aérothermes assurant 50 % de la fonction,
secourus. Le réservoir (en acier inoxydable) n’est donc pas calorifugé et ne comporte
pas de dispositif de réchauffage de l’eau.
Le volume total de la bâche PTR est de 1 720 m3 pour Bugey (CP0), 1 692 m3pour
le CPY (1 600 m3 utile), 3 100 m3 pour le P4 (Figure 7.84).

<!-- page 945 (PDF 961) -->
## 7.15 Le traitement des effluents

### 7.15.1 Généralités

Une centrale nucléaire rejette en situation normale de fonctionnement des effluents
gazeux, liquides ou solides, dans le cadre de normes strictes éditées par le gouvernement
. Ces effluents, lorsqu’ils contiennent de la radioactivité, proviennent du circuit primaire
, des circuits auxiliaires (RCV, RRA. . . ), des piscines BR et BK. . . (Figure 7.87).
Sous forme liquides, ou gazeux, ces effluents sont traités par le Traitement des effluents
liquides primaires TEP, lorsqu’ils sont susceptibles de contenir du bore, des effluents
liquides usés TEU et des effluents gazeux TEG. Ces trois systèmes (Figure 7.87), situés
dans le BAN, sont « nourris » par les circuits RPE de récupération des purges et évents
du BR (Figure 7.85), et produisent in fine des effluents solides sous forme de cartouches
de filtre ou de résines, qui sont traitées par le système des effluents solides TES.
Au niveau des effluents liquides, on distingue les effluents liquides primaires directement
réutilisables, à savoir de l’eau faiblement contaminée et radioactive (tritium,
produits d’activation) qui provient de la décharge du RCV, par exemple lors de la
montée en température du primaire ou lors d’opérations de dilution. On met aussi
dans cette catégorie l’eau de purge du RDP et les fuites aux joints des GMPPs et du
couvercle de cuve qui sont collectées. Le circuit TEP vise à traiter, puis réinjecter dans
le primaire cette eau réutilisable. Dans une deuxième catégorie traitée par le circuit
de traitement des effluents usés TEU, on trouve les effluents liquides éventuellement
réutilisables (retour vers le primaire ou rejet après stockage tampon), à savoir de
l’eau contaminée venant des drains du TEG, des trop-pleins des réservoirs TEP (une
situation qui se présente souvent), les drains des équipements (pompes. . . ) des circuits
RCV, RIS, PTR et REN. Enfin dans une troisième catégorie, on trouve les effluents
non réutilisables, à savoir de l’eau non radioactive en provenance des planchers
et de lavage sans détergent, qui est rejetée après contrôle, ou renvoyée vers le TEU
en cas de radioactivité décelée. On y trouve aussi des effluents chimiques (nettoyage
industriel, ou conventionnels (douche. . . ). Ces effluents sont peu voire très peu actifs,
et sont rejetés sauf contrôle anormal de radioactivité qui pourrait les envoyer vers le
TEU.
En matière d’effluents gazeux, on distingue les effluents gazeux hydrogénés, qui
sont éventuellement radioactifs du fait de la présence de gaz de fission, et en provenance
des éventages du dégazeur TEP (Figure 7.86), des réservoirs RCV, RDP, TEP),
et qu’on rejette après stockage. Une autre catégorie est constituée des effluents gazeux
aérés (contenant de l’air, comme après l’éventage du RCP ou du RCV), qu’on relâche
directement à la cheminée après contrôle de radioactivité. C’est finalement le niveau
de radioactivité qui distingue ces deux catégories.
En matière d’effluents solides, on parle de composants des systèmes précédents, à
savoir des cartouches de filtre, des résidus solides d’évaporation (concentrats, on parle
même de « boues »), des vinyls de protection, voire de pièces et outils contaminés. Ces
déchets solides sont envoyés sous protection biologique appropriée vers le traitement
des effluents solides (TES), puis vers un stockage déterminé en fonction du niveau de
radioactivité (ANDRA).

<!-- page 946 (PDF 962) -->
Fig. 7.85 – Fonction RPE (Purges et Events, CPY) (adapté de [Stockage et Traitements
des effluents, 1977]).

<!-- page 947 (PDF 963) -->
Fig. 7.86 – Connexion TEP-TEG du palier P4 (adapté de [Centrales Nucléaires EDF
de 1 300 MW, 1991] p. 45).

### 7.15.2 Le traitement des effluents liquides (TEP)

[Stockage et traitement des effluents, 1977] p. 16
Fonction
Tout d’abord, on distingue les effluents peu radioactifs et ne contenant pas de tritium,
des effluents tritiés et hautement radioactifs. Pour les premiers, ils sont traités par
filtration et déminéralisation, la phase liquide après opération est rejetée après séjour
dans un stockage tampon. Les effluents très radioactifs sont traités par filtration,
évaporation et déminéralisation (Figure 7.95). La phase liquide restante est réutilisée
dans le circuit primaire. Sur les tranches jumelles, l’installation est commune à deux
tranches. Le circuit TEP assure donc les fonctions suivantes :
• la décontamination et le dégazage des effluents primaires hydrogénés par filtration
, déminéralisation sur résines et dégazage en bâche ;

<!-- page 948 (PDF 964) -->
Fig. 7.87 – Circuit du traitement des effluents (TEP, TEU, TEG).
• le stockage et le contrôle des effluents après décontamination et dégazage ;
• la séparation des effluents primaires en deux solutions : eau de qualité primaire
et solution d’acide borique concentrée. Cette séparation est effectuée par évaporation
sauf en fin de cycle car la concentration en bore est trop faible et où
on choisit de déborater directement par passage sur les résines du RCV ;
• le stockage, le contrôle et l’ajustement des propriétés physico-chimiques avant
réutilisation par le RCV ou le REA.
Quelques fonctions complémentaires sont requises : le dégazage de l’eau du primaire
avant l’ouverture de la cuve, le rejet en fin de chaîne vers le circuit de comptabilisation
des effluents (KER), le renvoi d’acide borique vers le TEU pour évaporation
complémentaire et rejet vers le TES, le dégazage de l’eau déminéralisée normale du
système REA par évaporation.
Constitution
Le circuit TEP comporte d’amont en aval :
• Le stockage de tête (Figure 7.90 et Figure 7.91) des effluents hydrogénés
(2 × 100 m3) en provenance des purges RPE à l’intérieur de l’enceinte du
BR, mais aussi de la vanne trois voies de décharge du RCV et de la soupape
RCV. Ce réservoir est maintenu en permanence en surpression avec un matelas
d’azote pour éviter le risque d’un mélange détonant entre hydrogène et oxygène.
Ces deux réservoirs de 100 m3 sont réchauffés par un système à la vapeur pour

<!-- page 949 (PDF 965) -->
Fig. 7.88 – Principe d’un toit flottant. La fonction d’un toit flottant est d’éviter un
contact direct avec l’air pour ne pas réoxygéner le liquide à protéger. On évite ainsi un ciel
de gaz neutre, ce qui simplifie l’installation. Un réservoir à toit flottant comporte la robe du
réservoir ancrée sur un massif en béton, le toit dont le fond peut être légèrement convexe
ou concave, une membrane souple attachée à la robe d’une part et sur le toit d’autre part.
Le toit flotte sur le liquide et la membrane qui est lestée et lubrifiée par de l’eau en contrepression
. Cette membrane peut se déployer pour laisser monter le toit en fonction du niveau
dans la bâche. Un évent situé au-dessus de la ligne de flottaison permet d’éventer l’air pris
au piège à l’installation du toit en partie haute de la membrane. Pour les toits concaves,
un évent au centre du toit réalise la même fonction. Il faut faire attention à ce que l’eau de
contre-pression ne déborde pas à la montée, ce qui provoquerait une instabilité du toit.

<!-- page 950 (PDF 966) -->
Fig. 7.89 – Traitement des effluents liquides : capacités de stockage et circuits
réglementaires pour 2 réacteurs P4.
Fig. 7.90 – Détails du circuit TEP (CPY).

<!-- page 951 (PDF 967) -->
Fig. 7.91 – Schéma simplifié avec dénominations fonctionnelles du TEP (CPY).
éviter la cristallisation du bore. On effectue le contrôle radiochimique de l’eau
(les deux réservoirs sont reliés au circuit d’échantillonnage nucléaire REN).
• Le poste de filtration/décontamination/dégazage. Ce poste est composé de deux
files identiques comportant un filtre pour éliminer les matières en suspension, un
déminéraliseur cationique principalement pour le césium et un déminéraliseur
à lits mélangés, un filtre de rétention des « fines » de résines, une ligne de
recirculation et un dégazeur. Deux pompes de transfert alimentent chacune un
chaîne de décontamination. La décontamination est protégée par un filtre de
rétention en cas de relâchement des résines pour éviter de polluer l’aval en
résines. Le dégazage est effectué à la vapeur (Figure 7.92 et Figure 7.93), ce qui
permet de récupérer les éventuels gaz radioactifs qui sont envoyés vers le TEG.
• Le stockage intermédiaire. Les effluents décontaminés et dégazés sont envoyés
vers un stockage-tampon intermédiaire (3 réservoirs de 350 m3 réchauffés électriquement
pour maintenir les solutions contenant du bore).
• Les évaporateurs. Une pompe reprend les effluents du stockage intermédiaire
pour les envoyer dans un évaporateur qui permet de concentrer l’acide borique
d’une part, et d’obtenir de l’eau de qualité primaire réutilisable d’autre part, et
le stockage de ces produits pour réutilisation ultérieure.

<!-- page 952 (PDF 968) -->
Fig. 7.92 – Dégazeur du circuit TEP.
• Le poste de contrôle. On contrôle les produits d’évaporation (distillats et concentrats
) en envoyant les condensats vers le système REN de mesure, en évitant
un regazage de l’eau grâce à des réservoirs à toit flottant (Figure 7.88) qui isole
l’eau de l’air, puis stockage par REA avec un éventuel passage sur résine pour
déborication (poste de déboratation). Les condensats subissent un ajustement
de leur concentration en bore puis stockage par REA ou vers TEU.
En situation normale, le circuit TEP (Figure 7.89, Figure 7.90, Figure 7.91) ne
produit pas de rejets liquides, sauf si on désire diminuer le tritium pour maintenir une
activité de l’eau du primaire acceptable. Concentrats et condensats sont normalement
réinjectés à terme dans le circuit primaire via le REA, connecté lui-même au RCV.
Dégazeur
Le dégazeur (Figure 7.92 et Figure 7.93) vaporise les effluents liquides par chauffage
à la vapeur provenant du circuit SVA (vapeur auxiliaire). De cette manière, les gaz
contenus dans l’eau partent avec la vapeur d’eau. La vapeur d’eau est condensée
par un échangeur avec le RRI et retourne au dégazeur, et les gaz incondensables
sont dirigés vers le TEG. C’est donc le dégazeur qui fait l’interface entre TEP et TEG.

<!-- page 953 (PDF 969) -->
Fig. 7.93 – Principe d’un dégazeur.
L’évaporateur
L’évaporateur (Figure 7.94) est mis en service manuellement. Les distillats sont
envoyés dans un réservoir à toit flottant. Les concentrats d’acide borique à 7 000
ppm de bore sont extraits de façon discontinue en partie basse de l’évaporateur et
stockés dans un réservoir de contrôle. C’est une mesure de densité du condensat qui
permet de savoir qu’on a atteint la concentration en bore de 7 000 ppm requise pour
le REA-Bore.

### 7.15.3 Le traitement des effluents gazeux (TEG)

[Stockage et traitement des effluents, 1977] p. 41
Fonction
Les effluents gazeux sont collectés par des voies différentes selon qu’ils sont hydrogénés
ou pas, comprimés et stockés temporairement pour bénéficier de la décroissance
radioactive, qui est rapide pour certains gaz (azote 16. . . ). Une fois la radioactivité
abaissée aux seuils réglementaires, les gaz sont rejetés à la cheminée via le circuit de
ventilation du BAN (Figure 7.96, Figure 7.97).

<!-- page 954 (PDF 970) -->
Fig. 7.94 – Évaporateur du TEP (CPY).
Le circuit TEG a pour fonction :
• De stocker sous pression les effluents gazeux hydrogénés collectés par le circuit
de purges et évents (RPE) pour bénéficier de la décroissance radioactive des
isotopes présents. Les effluents gazeux hydrogénés proviennent des dégazeurs
TEP et des décharges de ciels de capacité de stockage contenant de l’eau primaire
tels que le réservoir RCV, le réservoir de tête du TEP, le réservoir de décharge
pressuriseur (RDP) ou le réservoir des effluents primaires. L’hydrogène dont
il est question provient de la décomposition radiolytique de l’eau sous l’effet
des rayonnements. L’hydrogène dissous doit avoir une concentration comprise
entre 25 Ncm3/kg d’eau 32 et 35 Ncm3/kg pour rester dans les spécifications
techniques d’exploitation. D’où la présence d’hydrogène à la sortie du TEP de
même que certains produits de fission présents dans l’eau du primaire (xénon,
krypton).
32 Le Nm3 ou Normo m3 est une unité de mesure non officielle de volume de gaz aux conditions
normales de température (0 ◦C) et de pression (1 atmosphère soit 101 325 Pascal.).

<!-- page 955 (PDF 971) -->
Fig. 7.95 – Schéma simplifié avec dénominations fonctionnelles des déminéraliseurs
du TEP (CPY).
Fig. 7.96 – Capacités de stockage et circuits réglementaires de rejet des effluents
gazeux pour un réacteur P4 (1982).

<!-- page 956 (PDF 972) -->
Fig. 7.97 – Circuit TEG avec modification du filtre à sable de la procédure U5
de dépressurisation préventive manuelle de l’enceinte en cas d’accident grave pour éviter la
ruine de l’enceinte par haute pression.
• De contrôler l’activité de ces effluents avant réutilisation ou rejet à la cheminée
après filtration et dilution par l’intermédiaire du système de ventilation du BAN.
Constitution
Les effluents gazeux sont rassemblés par le collecteur RPE dans un réservoir tampon
(5 m3) pour amortir les fluctuations de pression. La régulation de la pression du
réservoir tampon pilote le démarrage de compresseurs volumétriques d’extraction. Le
réservoir tampon est protégé par une soupape de sûreté tarée à 4 bars. Les gaz sont
ensuite comprimés par deux compresseurs volumétriques. Un compresseur petit débit
(3 Nm3/h) qui correspond au fonctionnement normal des deux dégazeurs du TEP et
un compresseur gros débit (40 Nm3/h), uniquement mis en fonctionnement lors de
décharges des réservoirs. Les gaz comprimés sont dirigés vers 6 réservoirs (3 × 20 m3
et 3 × 40 m3) de stockage pour décroissance radioactive (pression max de 9 bars).
Le rejet peut s’effectuer soit par une ligne gros débit (200 Nm3/h) ou petit débit
(10 fois moins). En fonctionnement normal, un réservoir de stockage est en phase de
remplissage et deux autres sont en phase de décroissance radioactive.
Les rejets radioactifs de gaz
En 2000, le renouvellement des arrêtés de rejets d’effluents radioactifs a conduit à
un durcissement sensible des exigences de l’administration. En particulier, en ce qui
concerne les effluents gazeux, l’ancienne limite de 55 GBq/an en gaz aérosols et halogènes

<!-- page 957 (PDF 973) -->
pour un site à deux tranches a été abaissé significativement par une limite sur les iodes
de 0,8 GBq/an, posant des problèmes d’exploitation en particulier pour les tranches
utilisant certains assemblages non parfaitement étanches, mais respectant pourtant
les spécifications radiochimiques de l’eau du primaire. L’iode est un produit de fission
volatil ou qui s’allie avec le césium pour créer un aérosol. Cet iode est issu du circuit
primaire en cas de fissuration ou rupture de gaines, voire de dépôts à la surface des
gainages lors du processus normal de fabrication des crayons combustibles. Ces fissurations
de gaines, lorsqu’elles existent, « respirent » avec les variations de puissance
(suivi de charge. . . ), et la contamination du primaire peut être fluctuante en fonction
de la charge. La mesure de l’iode est effectuée à la cheminée TEG à partir d’un
prélèvement effectué en continu sur une cartouche de charbon actif, à partir de laquelle
on effectue une mesure une fois par semaine. Cette mesure est, en général, assez
précise (environ 15 % entre différents prélèvements, mais peut être entachée d’une incertitude
d’étalonnage d’environ 30 %. Grâce à la bâche-tampon de désactivation des gaz,
les relâchements occasionnels ont le temps de voir leur activité décroître, et les rejets
gazeux en iode proviennent donc uniquement des rejets dits « permanents », car produits
en continu, et qui s’échappent via des fuites du circuit primaire non collectées, ainsi que
lors de certaines manœuvres d’exploitation comme les échantillonnages prélevés ou les
essais périodiques. On a d’ailleurs remarqué que, en ce qui concerne les gaz rares (xénon,
krypton. . . ),dontl’activitéestmesuréeencontinu,celle-ciestparfaitementcorréléeavec
les manœuvres d’exploitation. Cette corrélation est moins évidente pour l’iode, dont on
ne dispose que d’une valeur moyennée sur une semaine, et qui est entachée d’une incertitude
plus importante. La solution est d’envoyer les ventilations plus actives sur les pièges
à iode avant éventage, selon les manœuvres d’exploitation en cours.

### 7.15.4 Le traitement des effluents usés (TEU)

[Stockage et traitement des effluents, 1977] p. 31
L’installation de traitement des effluents usés (TEU) (Figure 7.98, Figure 7.99) est
commune à une paire de tranches. Elle gère les effluents usés en provenance des purges
et évents (RPE) et du TEP. Le rejet final, après contrôle et traitement, part à la source
froide. Le TEU gère les drains résiduaires, à savoir de l’eau primaire aérée qui peut
être réutilisée dans le primaire, et des effluents usés conventionnels (eau de lavage,
drains de plancher, effluents chimiques).
Le traitement des drains résiduaires comporte un « stockage de tête », à savoir
4 réservoirs identiques possédant un circuit de recirculation pour le brassage des
effluents, le contrôle physico-chimique (par le REN) et le contrôle du pH par adjonction
de réactifs. Vient ensuite une installation de décontamination (un poste de filtration
et un évaporateur identique à celui du TEP avec lequel il est interchangeable
en cas d’indisponibilité). En sortie, on obtient un concentrat de type « boue » qui
part vers le réservoir de stockage du traitement des effluents solides (TES), et un
distillat stocké dans des réservoirs de contrôle, éventuellement réutilisable par renvoi
vers TEP.
Le traitement des effluents usés (Figure 7.100) est relatif aux effluents de servitude
, aux drains des planchers et aux effluents chimiques, le tout étant a priori dénué
de radioactivité. Leur traitement est en fait assez similaire aux drains résiduaires
avec un stockage de tête (deux réservoirs identiques) où on peut injecter acide ou

<!-- page 958 (PDF 974) -->
Fig. 7.98 – Circuit TEU (CPY) (adapté de [Stockage et traitement des effluents, 1977]
p. 37).
base pour neutraliser les effluents, un poste de filtration qui permet un rejet, après
contrôle, vers la source froide (TER : stockage dans 3 bidons de 500 m3 pour le CPY,
3 bidons de 750 m3 pour le P4 toujours pour deux tranches). Ces bidons peuvent également
recevoir les effluents des purges APG des GVs. Si les effluents usés contiennent
anormalement de la radioactivité, on peut les rediriger vers TEU.

<!-- page 959 (PDF 975) -->
Fig. 7.99 – Connexion des circuits TEU-TES-TER-SEK-KER du palier P4 (adapté
de [Centrales Nucléaires EDF de 1 300 MW, 1991] p. 46).

### 7.15.5 Le traitement des effluents solides (TES)

Les effluents solides radioactifs sont constitués par des résines usagées, des concentrats
résidus d’évaporation, des cartouches de filtres. . . en provenance des circuits TEP,
TEU et TEG. Ils sont chargés dans des fûts mélangés à un enrobant béton chargé de
les fixer. Les fûts sont fermés de façon étanche et stockés. Les déchets peu radioactifs
