# Chapitre 7 Les principaux circuits — 7.16 La ventilation (EVF, EVC, EBA, ETY) … 7.22 Trigrammes des circuits
<!-- source PDF pages 976-994 -->

<!-- page 960 (PDF 976) -->
Fig. 7.100 – TEU ; détail du traitement des drains résiduaires et des effluents
usés (adapté de [Stockage et traitement des effluents, 1977] p. 34).
(chiffons, gants, cartouche de filtre à air. . . ) sont aussi enfûtés, après compactage
pour stockage en surface.

## 7.16 La ventilation (EVF, EVC, EBA, ETY)

[Margoulova, 1977] p. 347

### 7.16.1 Fonction

La présence de la cuve, de nombreux circuits et pompes dans l’enceinte du BR génère
une chaleur qui est, par fonction du BR, fortement confinée. D’où la nécessité d’une
ventilation efficace pour maintenir une température de l’ordre de 30 ◦C, a minima
pour ne pas assécher le béton de son eau et lui conserver de bonnes caractéristiques.
Sur le palier CPY (Figure 7.101), la puissance libérée dans l’enceinte est d’environ
1 500 kWth, dont environ 40 % par les mécanismes des grappes de commande, 16 % les
groupes moto-ventilateurs, 20 % les tuyauteries vapeur et les GVs, 10 % l’éclairage
et 14 % d’origines diverses. La ventilation a aussi un rôle d’épuration pour limiter
l’activité de l’air et permettre l’accès du personnel lors des phases de maintenance
ou d’arrêt pour rechargement. Cette activité provient des fuites primaires non collectées
, soit environ 1 litre/heure en régime de fonctionnement normal. Il est à noter
que sur le parc EDF, la ventilation n’a aucune fonction de sûreté, elle est d’ailleurs
arrêtée sur signal d’injection de sûreté. En cas de perte des alimentations électriques,
la ventilation est secourue partiellement (2 ventilateurs sur 3) par les groupes électrogènes
. Les moyens de réfrigération sont le circuit d’eau brute (SEB par batterie de
refroidissement, 20 ◦C à 23 ◦C) ou le circuit d’eau déminéralisée RRI (35 ◦C).

<!-- page 961 (PDF 977) -->
Fig. 7.101 – Les différents circuits de ventilations du BR (CPY) (adapté de [Installations
de sauvegarde, 1977] p. 47).

### 7.16.2 Description du circuit EVF

Le circuit EVF est un système de ventilation en circuit fermé (Figure 7.101,
Figure 7.102) dont l’aspiration se fait dans l’enceinte à l’aspiration du circuit de
balayage à l’arrêt. L’installation de filtration comporte (P4) :
• deux files 50 % de filtration de l’iode comprenant d’amont en aval un registre
d’isolement, un réchauffeur électrique, un préfiltre, un filtre absolu, un
piège à iode et un registre d’isolement étanche. Le débit de chaque file est de
10 000 m3/h ;
• une file de préfiltration équipée uniquement de préfiltres, en parallèle sur les
deux files précitées. Cette file est isolable et munie d’un dispositif de réglage de
débit, et d’un registre aval étanche. Le débit de cette file est de 30 000 m3/h ;
• trois ventilateurs 50 % banalisés et isolables chacun en amont par un registre et
en aval par un clapet blocable (10 000 m3/h) ;
• l’air est refoulé soit dans l’espace annulaire, soit dans la gaine principale d’extraction
de l’EBA (balayage à l’arrêt). Les fonctions de soufflage et d’extraction
de l’EBA sont assurées par le circuit de ventilation DVN.
L’air passe par un préfiltre, puis une batterie froide (refroidie par l’eau du SEB ou
le RRI), et un ventilateur qui refoule vers les différents équipements de l’enceinte
à refroidir. On peut mettre en service temporairement la filtration d’iode qui piège

<!-- page 962 (PDF 978) -->
Fig. 7.102 – Ventilation du palier P4 (adapté de [Centrales Nucléaires EDF de
1 300 MW, 1991] p. 40).
l’iode 131 dans un filtre absolu et un filtre à charbon actif. Le circuit de balayage
(EBA) permet d’aspirer l’air en provenance du BAN et refoule vers la cheminée, en
filtrant éventuellement l’iode.
En fonctionnement normal de la tranche, la filtration est engagée en fonction de
l’activité dans l’enceinte ; l’aspiration et le refoulement de l’air se font à l’intérieur
de l’enceinte. En fonction de la contamination en iode, on met en service une file
iode avec un ventilateur, ou deux files avec deux ventilateurs si besoin. Le circuit de
filtration est toujours mis en service pour accéder au BR lors d’un arrêt à froid. Puis le
circuit est arrêté, sauf en cas d’incident de manutention du combustible, où on réduit
l’EBA pour passer sur EVF. Au redémarrage de la tranche, on utilise la préfiltration
à haut débit pour purifier l’enceinte de sa poussière en suspension.
La ventilation (circuit RRM) des mécanismes de grappes (RGL), un point chaud
dans l’enceinte, aspire l’air par 3 unités de ventilation au niveau de chacun des 3 mécanismes
en étoile. La ventilation refroidit l’air par une batterie de refroidissement
refroidie par l’eau du RRI, et refoule l’air refroidi par deux ventilateurs en série à
l’aspiration de la ventilation en circuit fermé. On passe ainsi de 80 ◦C à 40 ◦C. En ce
qui concerne le puits de cuve (toujours le RRM), l’aspiration s’effectue en partie basse
de l’espace entre la cuve et le béton par 3 unités de ventilation, chacune disposant
d’une batterie froide refroidie par l’eau du SEB et d’un ventilateur. Le refoulement
s’effectue en partie haute entre cuve et béton. Grâce à ce refroidissement, on passe de
40 ◦C à 27 ◦C. La Figure 7.102 présente la ventilation complète du palier P4.

### 7.16.3 Description du circuit EVC

La ventilation du puits de cuve (EVC) a pour but de refroidir la surface extérieure
du calorifuge, le béton du puits de cuve, les chambres externes de mesure de flux,
l’anneau support de cuve et les tunnels béton entourant les tuyauteries primaires. Sur

<!-- page 963 (PDF 979) -->
le CP1, l’EVC comporte quatre files de ventilation équipées de ventilateurs et leurs
batteries froides, ainsi que des clapets, et un collecteur de soufflage et ses registres.
À titre indicatif, nous ne décrirons pas en détail, par manque de place, les circuits
DVW (ventilation des locaux périphériques), DVN (ventilation générale du BAN),
DVS (ventilation des locaux EAS et RIS), DVH (ventilation de secours des pompes
de charge), DVK (ventilation du bâtiment combustible, qui sont des systèmes assez
classiques de ventilation à activité contrôlée par filtration (iode. . . ).

### 7.16.4 Description du circuit ETY

Le circuit ETY correspond au mini-balayage, brassage et contrôle de l’atmosphère
de l’enceinte. La fonction du brassage est d’homogénéiser l’atmosphère de l’enceinte
à la suite d’un accident grave pour éviter l’accumulation d’hydrogène dans les parties
hautes de l’enceinte. Le brassage permet de nourrir efficacement les recombineurs
auto-catalytiques d’hydrogène qui sont disposés dans l’enceinte interne. On peut effectuer
un échantillonnage pour mesurer la concentration en hydrogène dans l’enceinte.
On rappelle qu’il faut maintenir la concentration en hydrogène à une valeur maximale
de 4,1 % en volume pour éviter le risque de détonation/déflagration. Cet hydrogène
est produit lors de l’accident par l’oxydation des gaines de zircaloy et des structures
internes en acier du cœur.
En fonctionnement normal, le mini-balayage permet de diminuer l’activité dans
l’enceinte due à quelques gaz rares (krypton 85, xénon 133), voire tritium. Le minibalayage
permet aussi la recompression de l’enceinte au démarrage et la ventilation
du puisard des drains résiduaires.
Le circuit ETY est constitué de deux files d’aspiration prélevant l’atmosphère de
l’enceinte en partie haute du BR. Chaque file est équipée de deux vannes d’isolement
en série, placées à l’extérieur de l’enceinte externe et d’un ventilateur utile à
l’extraction. Deux tuyauteries principales (100 %) refoulent l’air dans la partie basse
de l’enceinte, chacune équipée de deux vannes d’isolement enceinte, elles aussi extérieures
à l’enceinte. L’échantillonnage est effectué en amont et en aval de chaque
ventilateur. Les recombineurs sont installés de façon fixe dans l’enceinte. Le circuit
de mini-balayage comporte une gaine sur le circuit DVK permettant d’aspirer l’air
extérieur frais et filtré, une partie du circuit de brassage (2 tuyauteries refoulant l’air
en partie basse de l’enceinte), une partie du circuit d’extraction d’air utilisant les
tuyauteurs de reprise équipés des vannes d’isolement enceinte et des ventilateurs de
brassage, d’un ensemble de filtration (réchauffeur électrique, préfiltre, filtre absolu,
piège à iode) avant rejet à la cheminée du BAN.

## 7.17 La mise en dépression inter-enceinte (EDE)

Une des idées novatrices des bâtiments réacteurs à double-enceinte est la mise en
dépression par rapport à l’atmosphère de l’espace entre l’enceinte interne et l’enceinte
externe (Figure 7.103). Cette dépression permet d’empêcher la fuite de gaz
radioactifs à travers l’enceinte externe, puisque c’est l’atmosphère extérieure qui est
naturellement « aspirée » dans l’espace inter-enceinte. À titre d’exemple, les décrets
d’autorisation des P4 et P’4 mentionnent un taux de fuite de l’enceinte externe, des
situations plausibles, inférieur à 1 % par jour de la masse de gaz contenue dans le

<!-- page 964 (PDF 980) -->
Fig. 7.103 – Principe du circuit de mise en dépression inter-enceinte EDE
(P4-P’4).
volume limité par le parement interne de l’enceinte externe. Le circuit EDE, qui maintient
cette dépression, est constitué de 3 files qui déversent à la cheminée TEG. Deux
de ces files comportent chacune un préfiltre, un filtre absolu, un piège à iode et des
organes d’isolement. La dernière file est une file de contournement ne comportant pas,
à la différence des autres files, de piège à iode. Cette file de contournement garantit
une meilleure efficacité des pièges à iode qui ne sont alors utilisés qu’en cas d’accident
grave avec rejets radioactifs dans l’enceinte.
La dépression assurée par une file de ventilation sur filtre propre est de 24,4 mbars
pour le P4, 32 mbars pour le P’4. Cette dépression est mesurée et suivie en salle de
commande, où une alarme apparaît si la dépression est inférieure à 19,5 mbars pour
le P4 et 17,4 mbars pour le P’4.

## 7.18 La production d’eau déminéralisée (SDP)

L’épuration de l’eau de la source froide et sa déminéralisation sont effectuées par le
système SDP. Le circuit d’amenée de l’eau de la source froide provient, soit de l’ouvrage
de stockage d’eau industrielle dans les centrales en bord de mer, soit de la station
de pompage en parallèle des pompes CRF (en circuit ouvert) ou SEC-SEN-SEB-JPP
dans les centrales à rivière. Le SDP alimente le système SED en eau déminéralisée
non conditionnée (pH = 7) destinée au circuit primaire et aux auxiliaires de l’îlot
nucléaire, et le circuit SER en eau déminéralisée conditionnée (8, 9 <
pH <
9, 2)
destinée au circuit secondaire et aux auxiliaires de la salle des machines. C’est ce
dernier qui est de loin le plus gros consommateur. Rappelons que les réserves SED
et SER sont dimensionnées pour couvrir les besoins de 4 tranches en exploitation
pendant 2 jours. La qualité de l’eau produite suit les spécifications suivantes : une
conductivité électrique inférieure à 0,2 micro-Siemens/cm à 25 ◦C, une concentration

<!-- page 965 (PDF 981) -->
en SiO2 inférieure à 20 microgrammes/l, en sodium inférieure à 10 μg/l, une concentration
en solides en suspension inférieure à 10 μg/l.
L’eau du circuit d’amenée d’eau brute est filtrée par macro-tamisage pour éliminer
les débris supérieurs à 0,1 mm. L’eau est ensuite envoyée vers le poste d’épuration
primaire, soit gravitairement, soit par deux pompes plein débit installées dans la
station de pompage et qui refoulent à travers les filtres. Le poste d’épuration primaire
fournit de l’eau claire au poste de déminéralisation. La déminéralisation dépend de
la nature de l’eau : coagulation par un coagulant (Cl3Fe ou Cl Fe SO4)/floculation
(avec des produits comme le Prosedim C16, Hercofloc 900, Nalco), éventuellement
décarbonatation au lait de chaux au contact avec l’eau à froid dans un décanteur en
recirculation (pas systématique), décantation (à lit de boues ou à recirculation) (en
particulier de la silice colloïdale), filtration sur lits filtrants.

## 7.19 Le circuit d’eau glacée (DEG)

Le circuit de production d’eau glacée assure l’alimentation des batteries froides des
circuits de ventilation (EVR, EVC, DVN, DVK), et la réfrigération en saison chaude
de l’eau du RRI servant au refroidissement de l’échantillonnage. Il se compose de
4 files 33 % composées chacune d’un groupe frigorifique (1 340 kW, 270 m3/h à 5 ◦C)
et d’une motopompe de circulation (275 m3/h) de l’eau. Trois motopompes suffisent
pour remplir le service à 100 %.

## 7.20 L’air comprimé (SAP, SAT, SAR)

De l’air comprimé est nécessaire pour la motorisation de certains clapets ou vannes.
Le circuit SAP produit de l’air comprimé pour une paire de tranches : air de régulation
de la salle des machines, de l’îlot nucléaire. Le SAP comporte un compresseur
rotatif principal, deux compresseurs à piston de secours, deux bâches tampon et les
tuyauteries de liaison pour distribution de l’air. Le circuit SAT produit quant à lui de
l’air comprimé de travail pour une paire de tranches. Le circuit SAR distribue l’air de
régulation pour une paire de tranches à l’ensemble des appareils de régulation en salle
des machines et des soupapes de contournement, ainsi qu’aux appareils de régulation
à l’intérieur du BR, dans le BAN, le BK et les bâtiments périphériques, mais aussi
pour les régulations pneumatiques situées dans les bâtiments annexes du site.

## 7.21 Le système informatique de conduite (KIC)

### 7.21.1 Généralités sur le contrôle commande informatisé

La présentation du KIC du palier N4, considéré comme un système, nous donne
l’opportunité d’évoquer plus en détail le contrôle commande d’une tranche nucléaire.
Celui-ci a pour fonction de gérer les fonctions indispensables à la conduite d’une
tranche (protection du réacteur), mais aussi les fonctions nécessaires (disponibilité)
ainsi que les fonctions utiles mais non vitales (aide à la conduite, archivage). Le
concept d’un contrôle-commande est décrit Figure 7.104. On distingue les commandes
logiques ou analogiques qui sont passées depuis les pupitres de la salle de

<!-- page 966 (PDF 982) -->
Fig. 7.104 – Principes de l’architecture du contrôle-commande d’une tranche
nucléaire.
commande quand celle-ci n’est pas totalement informatisée. Ces ordres actionnent
des actionneurs logiques ou analogiques via des automates. Le traitement centralisé
de l’information (TCI) traite les informations logiques et les mesures analogiques
grâce à un système informatique (KIT sur les paliers avant le N4, puis KIC).
Le contrôle-commande est constitué de 4 niveaux, classiquement (Figure 7.105) :
• le niveau 0 des installations de la tranche. Ce niveau 0 est constitué de capteurs,
d’actionneurs, de l’alimentation électrique et l’amplification de puissance.
• Le niveau 1 qui assure l’interface avec l’installation et réalise de façon autonome
les fonctions de protection et de réglage. Le niveau 1 est constitué d’automates
logiques, d’automates de protection, de réglage, des équipements d’acquisition
et de prétraitement des grandeurs analogiques et d’automates spécialisés comme
la commande des grappes et la régulation et protection turbine et alternateur.
Le niveau 1 comporte des sous-systèmes comme le contrôle commande du cœur
(CO3), des systèmes de sauvegarde (CS3), le système de contrôle des auxiliaires
de tranche (SCAT), le contrôle commande de la turbine (MICROREC) et le
système de contournement à l’atmosphère (SCAP), le système d’acquisition et
de mesures d’activité (RIC, KDO, KME, KRT).
• Le niveau 2 qui traite l’information issue des niveaux 1 et 3, et assure l’interface
homme-machine. Il se compose du système informatique de conduite

<!-- page 967 (PDF 983) -->
Fig. 7.105 – Architecture générale du contrôle commande du palier N4.
(KIC), lui-même constitué des calculateurs centraux de traitement (CCT assurant
l’interface entre le niveau 1 et le niveau 2 et élaborant les informations
nécessaires au KIC à partir des données temps réel), des calculateurs frontaux
(4xCFR, soit deux couples en redondance passive 33), des postes opérateurs et
opérateurs minimum (4xPO, 4xPOM, traitant via des écrans les dialogues de
conduite/surveillance et les alarmes, en redondance fonctionnelle 34), du calculateur
d’archivage (CAR), du configurateur (CFG non doublé permettant le chargement
en ligne des données de description de la tranche), du gestionnaire des
systèmes périphériques (GSP assurant l’interface avec les calculateurs de site ou
le réseau national), du niveau N2, du GDR, de l’espion de ligne (EDL analyseur
de réseau et de trafic) et de la VS de surveillance (VSS, maintenance et diagnostique
). Le niveau 2 comporte aussi le système de conduite et de signalisation
33 La redondance passive concerne deux éléments identiques et chargés avec le même logiciel.
Ils sont stimulés par les mêmes entrées et effectuent les mêmes traitements de façon complètement
asynchrone. Les deux éléments en redondance passive émettent sur le réseau. On parle de redondance
passive normal/secours si un seul des éléments émet sur le réseau, l’autre étant en attente. A contrario
, une redondance active concerne deux éléments qui sont identiques et chargés d’un même logiciel,
et qui sont stimulés par les mêmes entrées et effectuent les mêmes traitements de manière simultanée.
Les deux éléments sont dissymétriques : l’un est maître, l’autre esclave, et c’est la machine maître
qui dirige le séquencement du logiciel pour les deux machines. Seule la machine maîtresse émet sur
le réseau.
34 La redondance fonctionnelle concerne deux éléments assurant les mêmes fonctions indépendamment
les uns des autres. Cette redondance ne génère pas de doublons sur le réseau puisque les
éléments sont stimulés par des entrées différentes.

<!-- page 968 (PDF 984) -->
conventionnel (KKC) lui-même constitué du synoptique mural (SYN), de l’unité
de visualisation des alarmes (UVA), du panneau de repli (PdR), du panneau
auxiliaire (Paux), des panneaux locaux de conduite dont le panneau BTE, du
pupitre inter-portes opérateur (PIPO) ou poste conventionnel de commande
d’urgence. Le niveau 2 contient aussi les moyens intermédiaires de conduite
(MIC) utilisés pour les essais.
• Le niveau 3 qui comporte les moyens de supervision, et qui permet d’accéder à
l’extérieur du site.

### 7.21.2 Objectifs du KIC

Les principaux objectifs du KIC sont les suivants :
• l’utilisation du même poste opérateur en situation normale, incidentelle ou
accidentelle ;
• la conduite en position assise devant un écran d’ordinateur grâce à l’intégration
très poussée et l’informatisation complète des moyens de commande ;
• l’homogénéisation des affichages et de l’IHM.
Le KIC reçoit les données en temps réel. Il réalise les traitements d’alarme et les
calculs d’informations élaborées, les traitements d’aide à la conduite, l’archivage, les
journaux de bord et l’élaboration des ordres. Il gère les quatre postes opérateurs
de la salle de commande et un poste en salle technique d’information. Le KIC est
classé Important pour la sûreté – Non classé (IPS-NC), car il supporte les fonctions
utiles et nécessaires. De ce fait, les voies A et B sont dans des locaux indépendants
géographiquement et électriquement. La nécessaire disponibilité du KIC impose un
doublement systématique des modules matériels supportant les fonctions nécessaires.
La perte d’une partie redondée ne doit pas entraîner la perte de l’autre partie. Les
équipements du niveau 2 sont aussi répartis en deux voies séparées. Les matériels non
redondants du niveau 2 sont alimentés par la voie A et les matériels redondants par
les voies A et B. Les liaisons de communication interne du niveau 2 sont réalisées par
un réseau redondant dont la liaison entre voie A et voie B est faite par un découplage
galvanique. La même chose pour les matériels de niveau 2 qui communiquent avec
tous les matériels du niveau 1. Le découplage galvanique est réalisé par un moyen
optique.

## 7.22 Trigrammes des circuits

Le « langage des initiés » du « parlé nucléaire » fait appel à une myriade de trigrammes
, très perturbant pour le non-initié que nous avons tous été un jour ! Il nous
a donc semblé utile de rappeler ici la signification. En général, ces trigrammes sont
communs aux différents paliers, mais on a assisté à une simplification (utile) de la
liste des trigrammes en passant du 900 MWe au 1 300 MWe. Certains trigrammes
sont donc spécifiques à un palier donné.

<!-- page 969 (PDF 985) -->
Sigle
Fonction
900/1 300
Poste d’eau,
Alimentation
en eau
ABP
Réchauffeurs BP
900/1 300
ACO
Reprise des condensats du poste
d’eau
CP1
ADG
Bâche alimentaire et dégazeurs
900/1300
AET
Étanchéité TPA
CP1
AFR
Fluide régulation TPA
CP2/1300
AGR
Graissage, fluide de régulation TPA
900/1300
AHP
Réchauffeurs HP-MP
900/1300
APG
Purges des générateurs de vapeur
900/1300
APP
Turbopompe alimentaire principale
900/1300
APU
Purges TPA
CP1
APV
Purges TPA
CP2
ARE
Régulation du débit d’eau alimentaire

900/1300
ASG
Alimentation de secours des GVs
900/1300
ATH
Traitement d’huile TPA
CP2/1300
Condenseur
CAP
Apport rejet condenseur
CP1
CAR
Arrosage culotte
CET
Étanchéité turbine
900/1300
CEX
Extraction condenseur
900/1300
CFI
Filtration eau de circulation
CP1
CGR
Graissage de la pompe de circulation

900/1300
CPA
Protection cathodique (centrale en
bord de mer)
900/1300
CRA
Fourniture d’eau tiède à usage agricole

CRF
Circulation eau brute
900/1300
CSI
Isolement circuits de circulation
CTA
Nettoyage du faisceau condenseur
(système mécanique Taprogge)
CTE
Traitement eau de circulation
900/1300
CVF
Réfrigérants atmosphériques
CVI
Vide
900/1300
DAA
Ascenseurs
Atelier
magasin
et
locaux chauds
900/1300
DAB
Ascenseurs bâtiments administratifs
CP1
DAI
Ascenseurs îlot nucléaire
DAL
Ascenseurs
locaux
électriques
et
salle des machines
DCA
Protection entrée/sortie air ventilation
détection onde de choc
CP1
DEB
Eau glacée/eau chaude (production
centralisée et distribution annexe)
DEG
Production eau glacée îlot nucléaire
900/1300
DEL
Production eau glacée locaux électriques

900/1300

<!-- page 970 (PDF 986) -->
Sigle
Fonction
900/1 300
DMA
Manutention magasin général
DMB
Ascenseurs bâtiment administratif
DMH
Manutention diverse
900/1300
DMK
Manutention BK
900/1300
DMM
Ponts roulants salle des machines
900/1300
DMN
Manutention BAN
DMP
Portiques station de pompage
DMR
Manutention bâtiment réacteur
900/1300
DMW
Manutention
bâtiments
périphériques
du BR
DN
Éclairage normal
900/1300
DS
Éclairage secouru
900/1300
DSA
Éclairage secouru et de sécurité
DSI
Gardiennage
900/1300
DTD
Distribution pneumatique des documents

900/1300
DTL
Distribution de télévision en circuit
fermé
900/1300
DTV
Transmission, Téléphone
900/1300
DVA
Ventilation des locaux chauds et
ateliers magasins
900/1300
DVB
Ventilation conditionnement bâtiments
administratifs
900/1300
DVC
Ventilation salle de commande
900/1300
DVD
Ventilation locaux groupes électrogènes

900/1300
DVE
Ventilation entrepôt de câblage
900/1300
DVF
Extraction des fumées (locaux électriques
)
900/1300
DVG
Ventilation des locaux de mécanismes
de grappes et pompes ASG
U900/1300
DVH
Ventilation de secours des locaux
pompes de charge
900/1300
DVI
Ventilation des locaux RRI
DVK
Ventilation bâtiment combustible
900/1300
DVL
Ventilation des équipements électriques

900/1300
DVM
Ventilation et chauffage salle des
machines
900/1300
DVN
Ventilation générale du BAN
900/1300
DVP
Chauffage et ventilation station de
pompage et tambours de filtrage
900/1300
DVQ
Ventilation du BAC (Auxiliaires de
conditionnement)
DVR
Ventilation des locaux électriques
DVS
Ventilation des locaux moteurs EAS
et RIS-ISBP
900/1300

<!-- page 971 (PDF 987) -->
Sigle
Fonction
900/1 300
DVT
Conditionnement des locaux divers
de site
900/1300
DVU
Ventilation
et
conditionnement
éclairage détection incendie
DVV
Ventilation du bâtiment des auxiliaires
généraux
900/1300
DVW
Extraction d’air des zones de traversée
locaux périphériques
DVX
Ventilation des accès locaux électriques

DVZ
Ventilation des locaux électriques
voie secourue
Enceinte de
confinement
EAS
Aspersion de l’enceinte
900/1300
EAU
Instrumentation de l’enceinte (auscultation
et mesures sismiques)
900/1300
EBA
Ventilation de balayage à l’arrêt
900/1300
EDE
Mise en dépression de l’espace entre
enceinte
EPP
Pressurisation
des
pénétrations,
contrôle de fuites de l’enceinte
900/1300
ETY
Balayage
en
marche,
teneur
en
hydrogène
900/1300
EVC
Ventilation du puits de cuve
EVF
Ventilation interne
900/1300
EVR
Ventilation continue du BR
900/1300
GCA
Circuit conservation turbine à l’arrêt

GCT
Contournement
global
turbine
(décharge à l’atmosphère)
900/1300
GEV
Évacuation de l’énergie
900/1300
GEX
Excitation de l’alternateur
900/1300
GFR
Fluide de régulation
900/1300
GGR
Graissage, soulèvement virage
900/1300
GHE
Huile d’étanchéité
900/1300
Groupe Turbo-
Alternateur
GPA
Protection turbine et évacuation
d’énergie
900/1300
GPV
Purge turbine
900/1300
GRE
Réglage et contrôle turbine (régulation
)
900/1300
GRH
Réfrigération hydrogène
900/1300
GRV
Remplissage/vidange
appoint
H2/CO2
CP1/1300
GSE
Sécurités
GSS
Sécheurs/Surchauffeurs
900/1300
GST
Eau stator
900/1300

<!-- page 972 (PDF 988) -->
Sigle
Fonction
900/1 300
GSY
Synchronisation couplage
GSY
Gaines coaxiales
GTH
Traitement d’huile
900/1300
GTR
Téléréglage/télémesure
900/1300
Incendie
JDT
Détection Incendie
900/1300
JPD
Distribution eau incendie
900/1300
JPF
Protection incendie façade
CP1
JPH
Protection cuves à huile salle des
machines
JPI
Protection incendie îlot nucléaire
900/1300
JPL
Protection
incendie
locaux
électriques

JPP
Production eau incendie
JPS
Protections mobiles de site
JPT
Protection incendie transformateur
900/1300
Contrôle
KBS
Boîtes soudures froides
KDS
Calculateur de site
CP1
KER
Comptabilisation
des
rejets
en
effluents de l’îlot nucléaire
900/1300
KGA
Gestion logiciel automatique (zuidex
)
KHY
Détection fuite hydrogène
KIR
Instrumentation de surveillance du
circuit primaire
900/1300
KIT
Traitement de l’information (calculateur
de tranche)
900/1300
KKK
Contrôle des accès
900/1300
KKO
Comptage
électrique,
oscillo
et
tachyperturbographie
900/1300
KME
Réseau fixe de mesures d’essais
900/1300
KPR
Panneau de repli
900/1300
KPS
Équipement informatique panneau
de repli
KRA
Détection risque anoxie
KRG
Régulation générale
KRS
Contrôle de pollution (radioprotection
météorologie)
900/1300
KRT
Radioprotection tanche
900/1300
KSA
Salle de commande de prétraitement
eau à déminéraliser
KSB
Salle de commande déminéralisation
CP1
KSC
Salle de commande
900/1300
KSN
Pupitre de commande du BAN
CP1
KSU
Pupitre de commande du BDS
900/1300

<!-- page 973 (PDF 989) -->
Sigle
Fonction
900/1 300
KTGa
Auscultation table de groupe
KTGb
Auscultation réfrigérant atmosphérique

KZC
Contrôle de l’accès en zone contrôlée
Électricité
LA
Production et distribution de 230 V
LAA
Production et distribution du 220 V
/ 230 V
LAB
Production
et
distribution
du
230 V Normal graissage GTA
LAC
Production et distribution du 220 V
Secours graissage GTA
LAE
BDS : Production 230 V (alimentation
des onduleurs 220 V CA sans
coupure)
LB
Production et distribution de 125 V
LBA
Production et distribution de 125 V
voie A et voie B
LBAN
Production et distribution du 125 V
CP1
LBC-LBF
Production et distribution de 125 V
Onduleur protection réacteur
LBG
Production et distribution de 125 V
BAN
LBH
Production et distribution de 125 V
Déminéralisation
LBI
Production et distribution de 125 V
BAG
LBJ
Production et distribution de 125 V
Découplage
LC
Production et distribution de 48 V
LCA-LCB
Production et distribution de 48 V
voie A et voie B
LCAN
Production et distribution de 48 V
Relayage
CP1
LCC
Production et distribution de 48 V
Découplage
LCD
Production et distribution de 48 V
BAN
LCE
Production et distribution de 48 V
Déminéralisation
LCF
Production et distribution de 48 V
BAG
LCH
Production et distribution de 48 V
BDS
LD
Production et distribution de 30 V
LDA
Production et distribution de 30 V
Régulation

<!-- page 974 (PDF 990) -->
Sigle
Fonction
900/1 300
LG
Distribution de 6,6 kV Normal
LGA-LGI
Distribution de 6,6 kV Normal
LGE
Tableaux site
LGE-LGM
Alimentation de 6,6 kV chaudières
auxiliaires
LGJ
Distribution de 6,6 kV Locaux SUG
et site
CP2
LGR
Alimentation auxiliaire réseau HT
et transformateur
900/1300
LGX
Traitement des alarmes tableaux
permanents
CP2
LHA-LHB
Distribution 6,6 kV secouru
LHN-LHM
Groupe électrogène de secours BDS
LHP-LHQ
Production 6,6 kV secouru (diesels)
900/1300
LHT
Production 6,6 kV secouru (turbine
à gaz)
LK
Distribution 380 V normal
LKA-LKZ
Distribution 380 V normal
LL
Distribution 380 V secouru
LLA-LLW
Distribution 380 V secouru
LLF
Distribution 380 V secouru BDS
CP2
LLS
Turbo alternateur de secours alimentation
des pompes RIS, production
380 secouru
CP1/1300
LMA-LMB
Production et distribution 220 V
non permanent
LN
Production et distribution 220 V
LNA-LND
Production et distribution 220 V
protection réacteur
LNE-LNF-
LNG
Production et distribution 220 V
alternatif
LNH
Production et distribution 220 V
alternatif BAG
LNK
Production et distribution 220 V
alternatif sans coupure BDS
LSA
Boucles d’essais
900/1300
LSI-LSY
Balisage et éclairage site
900/1300
LTR
Circuit à terre
900/1300
LYS
Réseau d’essai de décharge batterie
Piscine de
stockage du
combustible
PMC
Manutention du combustible et des
équipements internes
900/1300
PTR
Traitement et réfrigération des piscines

900/1300

<!-- page 975 (PDF 991) -->
Sigle
Fonction
900/1 300
Réacteur
RAM
Alimentation des mécanismes de
grappe
900/1300
RAZ
Distribution d’azote
900/1300
RCP
Circuit
primaire
(pressuriseur
inclus)
900/1300
RCV
Contrôle volumétrique et chimique
900/1300
RDE
Circuit de décontamination des GVs
REA
Appoint eau et bore
900/1300
REN
Échantillonnage nucléaire
900/1300
RGL
Commande des grappes longues
900/1300
RHY
Stockage et distribution d’hydrogène

RIC
Instrumentation interne du cœur
900/1300
RIS
Injection de sécurité
900/1300
RPE
Purges,
Évents
et
exhaures
nucléaires
900/1300
RPN
Mesure de la puissance neutronique
900/1300
RPR
Protection du réacteur
900/1300
RRA
Réfrigérant à l’arrêt
900/1300
RRB
Réchauffage du bore
RRC
Régulation chaudière nucléaire
RRI
Réfrigération intermédiaire
900/1300
RRM
Refroidissement des mécanismes de
grappes
900/1300
SAD
Système d’acquisition de données,
comptage des situations
SAP
Production d’air comprimé
900/1300
SAR
Distribution
d’air
comprimé
de
régulation
900/1300
SAT
Distribution d’air comprimé de travail

900/1300
SBE
Équipement bloc entretien chaudière
du site
900/1300
SCO
Stockage gaz carbonique
SDA
Production eau déminéralisée
900/1300
SDB
Production eau déminéralisée
SDC
Production eau déminéralisée
SDP
Prétraitement eau à déminéraliser
SDX
Stockage produits chimiques, Neutralisation
des effluents - déminéraliseur

SEA
Production eau douce
900/1300
SEB
Eau brute
SEC
Eau brute secourue pour le RRI
900/1300

<!-- page 976 (PDF 992) -->
Sigle
Fonction
900/1 300
Services
généraux
SED
Distribution eau déminéralisée pour
le réacteur (pH = 7)
900/1300
SEF
Prise d’eau, préfiltration, dégrilleurs
SEH
Effluents hydrocarbures et huiles
900/1300
SEI
Distribution eau douce
SEK
Comptabilisation
et
rejets
des
effluents du circuit secondaire
900/1300
SEN
Eau brute, réfrigération SRI
SEO
Égouts, eaux pluviales
900/1300
SEP
Eau potable
900/1300
SER
Distribution déminéralisée (pH = 9)
900/1300
SES
Eau surchauffée
900/1300
SET
Arrosage isolateurs
SEZ
Hydrogéologie,
géosismie,
surveillance

du
mouvement
des
ouvrages
CP2
SFI
Filtration eau brute
SGZ
Stockage gaz
900/1300
SHY
Stockage hydrogène pour les besoins
secondaires
SIR
Conditionnement chimique
900/1300
SIS
Écoute primaire
SIT
Contrôle chimique (échantillonnage)
900/1300
SKH
Stockage huile
SLT
Ventilation « bulle » Entreprise
CP1
SNV
Nettoyage par le vide de la salle des
machines
SRE
Recueil d’effluents
SRI
Réfrigération intermédiaire salle des
machines
900/1300
SRS
Restaurant
CP1
STE
Traçage électrique
900/1300
STR
Transformateur de vapeur
900/1300
SVA
Distribution vapeur auxiliaire
900/1300
SVE
Vapeur d’essai
900/1300
SXS
Drains et exhaures partie conventionnelle

CP1
Traitement des
effluents
TEG
Traitement des effluents gazeux
900/1300
TEL
Stockage supplémentaire (extension
TEU)
TEP
Traitement des effluents primaires
900/1300
TER
Réservoirs de santé
900/1300
TES
Traitement des effluents solides
900/1300
TEU
Traitement des effluents usés
900/1300

<!-- page 977 (PDF 993) -->
Sigle
Fonction
900/1 300
Circuit vapeur
principal
VVP
Soupapes de sûreté et évents vannes
d’isolement
900/1300
VPU
Tuyauterie Vapeurs et purges circuits
vapeur
Production de
vapeur
auxiliaire
XAA
Alimentation en eau et dégazeur
chaudières auxiliaires
900/1300
XCA
Chaudières auxiliaires
900/1300
Installations
provisoires
YEQ
Dispositif mobile d’équilibrage et
usinage rotors turbine
YLH
Bancs mobiles de charge pour essais
groupes électrogènes
YRS
Surveillance turbine
CP1
Matériel Commun

ZAU
Instrumentation automatisme
CP1

<!-- page 978 (PDF 994) -->

